# MEP Standards Reference / Tiêu chuẩn MEP

## 1. Tiêu chuẩn Việt Nam (TCVN / QCVN)

### TCVN 5687:2010 — Thông gió, Điều hòa không khí
- Tiêu chuẩn lưu lượng gió tươi tối thiểu theo loại phòng
- Văn phòng: 25 m³/h/người, Phòng họp: 30 m³/h/người
- Nhà hàng: 40 m³/h/người, Phòng gym: 60 m³/h/người
- Nhiệt độ thiết kế: 24-26°C (mùa hè), 20-22°C (mùa đông)
- Độ ẩm: 55-65% RH

### QCVN 06:2022/BXD — An toàn cháy cho nhà và công trình
- Yêu cầu ngăn cháy lan qua ống gió: fire damper tại tường/sàn chịu lửa
- Fire damper phải đóng tự động khi nhiệt độ đạt 72°C (fusible link)
- Smoke damper điều khiển bằng hệ thống báo cháy
- Ống gió xuyên qua vách ngăn cháy phải được bọc chống cháy

### TCVN 2622:1995 — PCCC cho nhà và công trình
- Khoảng cách tối đa giữa 2 đầu sprinkler: theo NFPA 13
- Lưu lượng nước chữa cháy tối thiểu theo loại công trình
- Áp suất tối thiểu tại đầu sprinkler xa nhất: 0.5 bar

### TCVN 4474:1987 — Thoát nước bên trong
- Độ dốc ống thoát nước thải: 1-2% (DN50-100), 0.5-1% (DN150+)
- Ống thông hơi phải cao hơn mái 0.7m
- Mỗi thiết bị vệ sinh phải có bẫy nước (trap)

### TCVN 4513:1988 — Cấp nước bên trong
- Áp suất tối thiểu tại thiết bị: 0.5-1.0 bar
- Vận tốc nước trong ống: ≤ 2.5 m/s (ống chính), ≤ 1.5 m/s (ống nhánh)

## 2. ASHRAE Standards

### ASHRAE 62.1 — Ventilation for Acceptable Indoor Air Quality
- Ventilation Rate Procedure:
  - Office: 5 CFM/person + 0.06 CFM/ft²
  - Conference Room: 5 CFM/person + 0.06 CFM/ft²
  - Retail: 7.5 CFM/person + 0.12 CFM/ft²
- Zone air distribution effectiveness (Ez): 1.0 (ceiling supply), 0.8 (floor supply warm air)

### ASHRAE 90.1 — Energy Standard for Buildings
- Duct insulation: R-6 (supply), R-3.5 (return in unconditioned space)
- Pipe insulation thickness by fluid temp and pipe size
- Fan power limitation: ≤ 1.2 BHP/1000 CFM (VAV), ≤ 0.9 BHP/1000 CFM (CAV)
- Economizer required when cooling capacity > 54,000 BTU/h

### ASHRAE 55 — Thermal Environmental Conditions
- Operative temperature: 23-26°C (summer), 20-23.5°C (winter)
- Air speed: ≤ 0.2 m/s (sedentary), ≤ 0.35 m/s (standing)

### ASHRAE Fundamentals — Duct Design
- Equal Friction Method: 0.8-1.2 Pa/m (low velocity), 1.5-2.5 Pa/m (medium)
- Static Regain Method: for large systems
- Maximum duct velocities by application (see Design Criteria)

## 3. SMACNA Standards

### SMACNA — HVAC Duct Construction Standards
- Duct pressure class: 0.5", 1", 2", 3", 4", 6", 10" WG
- Gauge thickness by duct size and pressure class:
  - Low pressure (0.5-2" WG): 26-22 ga (up to 48" width)
  - Medium pressure (2-3" WG): 24-20 ga
  - High pressure (4-10" WG): 22-18 ga
- Reinforcement spacing by duct width and pressure class
- Sealing class: A (all seams), B (transverse + longitudinal), C (transverse only)

### SMACNA — Duct Leakage Class
- CL 6: low pressure systems (≤ 2" WG)
- CL 12: medium pressure systems (2-4" WG)
- CL 24: high pressure systems (> 4" WG)
- Leakage rate: CL × P^0.65 (CFM per 100 ft² duct surface)

### SMACNA — Duct Hanger Spacing
- Rectangular duct: 8-10 ft max (2.4-3.0 m)
- Round duct: 8-12 ft max (2.4-3.7 m)
- At all duct fittings: support within 2 ft (0.6 m)

## 4. NFPA Standards

### NFPA 13 — Sprinkler Systems
- **Light Hazard** (văn phòng, khách sạn):
  - Density: 0.10 GPM/ft² (4.1 mm/min) over 1500 ft²
  - Max spacing: 15 ft × 15 ft (4.6m × 4.6m)
  - Max coverage per head: 225 ft² (21 m²)
- **Ordinary Hazard Group 1** (nhà xưởng nhẹ, garage):
  - Density: 0.15 GPM/ft² over 1500 ft²
  - Max spacing: 15 ft × 15 ft
  - Max coverage per head: 130 ft² (12 m²)
- **Ordinary Hazard Group 2** (nhà kho, xưởng):
  - Density: 0.20 GPM/ft² over 1500 ft²
- Minimum pressure at most remote sprinkler: 7 psi (0.5 bar)
- Branch line: max 8 sprinklers
- Maximum distance from deflector to ceiling: 12 in (300mm)

### NFPA 72 — Fire Alarm
- Smoke detector spacing: 30 ft (9.1m) on center
- Heat detector spacing: 50 ft (15.2m) for listed, 70°F above ambient
- Manual call points: at each exit, max 200 ft travel distance

### NFPA 90A — HVAC Systems and Fire Safety
- Fire damper required at fire barrier penetration (1-hr or 2-hr rated)
- Smoke damper at smoke barrier penetration
- Fire damper closing speed: ≤ 10 seconds
- Duct smoke detectors required in return/exhaust > 2000 CFM
- No combustible materials within duct systems

### NFPA 14 — Standpipe Systems
- Class I: 2.5" hose connection, 500 GPM, 100 psi at top
- Class II: 1.5" hose connection, 100 GPM
- Class III: combination of I and II
